# Luftmengen Beispiel EFH (DIN 1946-6)

Fläche 140 m², Volumen 350 m³, 4 Personen, Wärmeschutz hoch.

Nennlüftung nach Fläche 133 m³/h, nach Personen 120 m³/h, Abluft-Mindestsumme 140 m³/h. Maßgebend: **Abluftbedarf**.

| Stufe | m³/h | Luftwechsel 1/h |
|---|---:|---:|
| Feuchteschutz (FL) | 27 | 0.08 |
| Reduziert (RL) | 98 | 0.28 |
| Nennlüftung (NL) | 140 | 0.40 |
| Intensiv (IL) | 182 | 0.52 |

**Gerät:** mindestens 200 m³/h bei 100-150 Pa externer Pressung; Regelbereich bis hinunter auf 27 m³/h.

| Raum | Typ | m² | FL | RL | NL | IL |
|---|---|---:|---:|---:|---:|---:|
| Wohnen/Essen | zuluft | 40 | 8 | 28 | 40 | 52 |
| Schlafen | zuluft | 16 | 5 | 19 | 27 | 35 |
| Kind 1 | zuluft | 12 | 5 | 19 | 27 | 35 |
| Kind 2 | zuluft | 12 | 5 | 19 | 27 | 35 |
| Arbeiten | zuluft | 10 | 4 | 14 | 20 | 26 |
| Küche | abluft | 12 | 9 | 32 | 45 | 58 |
| Bad | abluft | 9 | 9 | 32 | 45 | 58 |
| WC | abluft | 3 | 5 | 18 | 25 | 32 |
| HWR | abluft | 6 | 5 | 18 | 25 | 32 |
| Flur/Diele | ueberstroem | 20 | 0 | 0 | 0 | 0 |
